# 低频交流输电系统 (LFAC) 10 节点技术文档

本文档详细说明了基于 `case_lf_n10.m` 和 `build_case_lfreq_n10.m` 构建的 **10 节点** 低频交流系统的拓扑结构、计算公式及参数说明。

> **与 11 节点系统的区别**: 原 11 节点系统中，节点 10（PV, 230kV）和节点 11（Slack, 165kV）之间通过 M3C 变流器等效电抗连接。本 10 节点系统将节点 11 去掉，节点 10 直接作为平衡节点（Slack Bus, 230kV），M3C 等效电抗合并到 9→10 支路中。

## 1. 系统拓扑结构

系统共有 10 个节点（Buses），结构由 8 个风电场、1 个汇集站和 1 个变频站/外部电网等效节点组成。

### 1.1 节点定义 (Bus Definitions)

| 节点编号 | 类型 | 额定电压 (kV) | 说明 |
| :--- | :--- | :--- | :--- |
| 1 - 8 | PQ | 37 | 风电场 (Wind Farms WF1 - WF8) |
| 9 | PQ | 230 | 汇集站 (Collection Bus) |
| 10 | Slack | 230 | 变频变流器站 + 外部电网 (M3C + Grid) |

### 1.2 支路连接 (Branch Connections)

1.  **风电场 $\rightarrow$ 汇集站**: 节点 1-8 分别连接至节点 9（8 条支路）。
2.  **汇集站 $\rightarrow$ 变频站/电网**: 节点 9 连接至节点 10（1 条支路，包含线路阻抗 + M3C 等效阻抗）。

共 **9 条支路**。

### 1.3 支路变压器与电压参数 (Transformer & Connection Parameters)

| 支路类型 | 连接节点 | 额定电压 (kV) | 变压器变比 (Tap) | 说明 |
| :--- | :--- | :--- | :--- | :--- |
| 风电支路 (1-8) | $i \rightarrow 9$ | $37 \rightarrow 230$ | 1.0 | 包含箱变和主变的两级升压等效 |
| 汇集-变频站支路 | $9 \rightarrow 10$ | $230 \rightarrow 230$ | 0 (即 1.0) | 线路 + M3C 变流器串联等效 |

---

## 2. 参数计算与公式

计算采用标幺值系统 (Per-unit System)，基准频率 $f_{base} = 20\text{ Hz}$。

### 2.1 基准值定义

- 基准容量: $S_{base} = 1000\text{ MVA}$
- 基准电压: $U_{base} = 230\text{ kV}$
- 基准阻抗: $Z_{base} = \frac{U_{base}^2}{S_{base}} = \frac{(230 \times 10^3)^2}{1000 \times 10^6} = 52.9\ \Omega$

### 2.2 风电场至汇集站线路阻抗 (支路 1-8)

总标幺值电抗 $x_{total}$ 由线路电抗、主变电抗和箱变等效电抗三部分组成：

$$x_{total} = x_{line,pu} + x_{main,pu} + x_{box,pu}$$

1.  **线路电抗**: $x_{line,pu} = \frac{L \times 2\pi f \times l_{unit}}{Z_{base}}$
2.  **主变电抗**: $x_{main,pu} = 0.14 \times \frac{Z_{base\_main}}{Z_{base}}, \quad Z_{base\_main} = \frac{(230\text{ kV})^2}{P_{s\_max}}$
3.  **箱变群等效电抗**: $x_{box,pu} = 0.075 \times \frac{Z_{base\_turb}}{Z_{base}} \times \left(\frac{230}{37}\right)^2 \times \frac{1}{P_s/6}$

### 2.3 汇集站至变频站/电网线路阻抗 (支路 9→10)

该支路为原 9→10 线路和 10→11 M3C 等效阻抗的串联合并：

$$R_{9 \to 10} = R_{line}$$

$$X_{9 \to 10} = X_{line}$$

$$B_{9 \to 10} = B_{line}$$

> **注意**: M3C 等效电抗不叠加到此支路。在原 11 节点系统中，M3C 阻抗位于 PV 节点（节点 10）与 Slack 节点（节点 11）之间，属于"电网等效"的内部阻抗。节点 10 直接替代了原 PV 节点在 230kV 侧的电压控制功能，因此 9→10 支路仅包含物理线路阻抗。

其中：
- **线路部分**: 265 km 双回线，$R_{line} = 3.737314/Z_{base}$, $X_{line} = 2\pi f \times 0.1177 / Z_{base}$
- **M3C 部分**: 变流器等效电感，$X_{M3C} = 2\pi f \times L_{m3c} / Z_{base}$

M3C 等效电感计算：
$$L_{m3c} = \frac{L_{tmp}}{Z_{base\_tmp}} \times \frac{Z_{base\_m3c}}{2}, \quad Z_{base\_m3c} = \frac{(165\text{kV})^2}{550\text{MVA}}$$

### 2.4 发电机配置

| 发电机 | 节点 | 功能 | 说明 |
| :--- | :--- | :--- | :--- |
| Gen 1-8 | Bus 1-8 | 风电场 | $P_{max}$ = [200,100,200,100,100,100,100,100] MW |
| Gen 9 | Bus 9 | SVG 无功补偿 | $P_g=0$, 提供无功支撑 |
| Gen 10 | Bus 10 | 平衡机 (Slack) | 吸收全部功率偏差 |

---

## 3. 主要系统参数总结

| 参数项 | 数值/公式 | 单位 | 备注 |
| :--- | :--- | :--- | :--- |
| 工作频率 $f$ | 20 | Hz | 低频系统频率 |
| 节点总数 | 10 | — | 8 个风电场 + 1 汇集站 + 1 平衡节点 |
| 支路总数 | 9 | — | 8 个风电支路 + 1 汇集-变频站支路 |
| 发电机总数 | 10 | — | 8 个风电 + 1 SVG + 1 Slack |
| 9→10 支路电抗 | $X_{line} + X_{M3C}$ | pu | 合并线路与 M3C 等效 |

---

## 4. Case 文件详细 Review

### 4.1 数据矩阵说明

#### 4.1.1 节点数据 (Bus Data)
| 字段 | 意义 | 审查结论 |
| :--- | :--- | :--- |
| `bus_i` | 节点索引 (1-10) | 正常 |
| `type` | 节点类型: 1-PQ, 3-Slack | 节点 10 作为平衡节点 (Slack) |
| `baseKV` | 标称电压 (37, 230) | 仅两个电压等级 |
| `Vmax/Vmin` | 电压运行限制 (0.9 ~ 1.1) | 符合常规阈值 |

#### 4.1.2 发电机数据 (Generator Data)
| 字段 | 意义 | 审查结论 |
| :--- | :--- | :--- |
| `Pg` | 初始有功输出 (MW) | 节点 1-8 为风电出力，节点 9-10 初始为 0 |
| `Qmax/Qmin` | 无功调节范围 | 风电场设为 $\pm 65\% \times P_{max}$ |
| `mBase` | 机器功率基准值 (1000 MVA) | 与系统 `baseMVA` 对齐 |

#### 4.1.3 支路数据 (Branch Data)
| 字段 | 意义 | 审查结论 |
| :--- | :--- | :--- |
| `r, x` | 支路阻抗 (pu) | 支路 9→10 包含合并后的线路+M3C 电抗 |
| `b` | 支路电纳 (pu) | 仅线路部分有充电电容 |
| `ratio` (Tap) | 变压器变比 | 支路 1-8 设为 1.0，支路 9 设为 0 (即 1.0) |

---

> **总结**: 10 节点系统通过合并原 M3C 等效阻抗到 9→10 支路中，简化了拓扑结构。节点 10 同时承担变频站和外部电网的功能，适用于简化分析场景。
