# 低频交流输电系统 (Low Frequency AC System) 技术文档

本文档详细说明了基于 `case_lf_new.m` 和 `build_case_lfreq.m` 构建的低频交流（LFAC）系统的拓扑结构、计算公式及参数说明。

## 1. 系统拓扑结构

系统共有 11 个节点（Buses），结构由 8 个风电场、1 个汇集站、1 个变频站主母线和 1 个外部电网组成。

### 1.1 节点定义 (Bus Definitions)

| 节点编号 | 类型 | 额定电压 (kV) | 说明 |
| :--- | :--- | :--- | :--- |
| 1 - 8 | PV / PQ | 37 | 风电场 (Wind Farms WF1 - WF8) |
| 9 | PQ | 230 | 汇集站 (Collection Bus) |
| 10 | PV | 230 | 变频变流器站 (M3C Converter Station) |
| 11 | Slack | 165 | 外部电网 (Grid/Reference Bus) |

### 1.2 支路连接 (Branch Connections)

1.  **风电场 $\rightarrow$ 汇集站**: 节点 1-8 分别连接至节点 9。
2.  **汇集站 $\rightarrow$ 变频站**: 节点 9 连接至节点 10。
3.  **变频站 $\rightarrow$ 外部电网**: 节点 10 连接至节点 11（通过等效阻抗）。

### 1.3 支路变压器与电压参数 (Transformer & Connection Parameters)

系统各支路通过变压器或直接阻抗连接，涉及 37kV, 230kV 和 165kV 三个电压等级。

| 支路类型 | 连接节点 | 额定电压 (kV) | 变压器变比 (Tap) | 说明 |
| :--- | :--- | :--- | :--- | :--- |
| 风电支路 (1-8) | $i \rightarrow 9$ | $37 \rightarrow 230$ | 动态计算 ($V_i/V_9$) | 包含箱变和主变的两级升压等效 |
| 汇集母线 | $9 \rightarrow 10$ | $230 \rightarrow 230$ | 0 (或 1.0) | 纯线路连接，无电压转换 |
| 变频站支路 | $10 \rightarrow 11$ | $230 \rightarrow 165$ | 0 (或 1.0) | M3C 变流器等效阻抗连接 |

- **变比 (Tap)**: 在风电支路中，由于采用了标幺值计算，变比用于平衡 37kV 侧与 230kV 侧的电压标幺值，确保潮流计算在高压侧基准下进行。
- **电压转换**: 风电场 (Bus 1-8) 运行在 37kV 等级，通过等效变压器升压至 230kV 汇集网。

---

## 2. 参数计算与公式

计算采用标幺值系统 (Per-unit System)，基准频率 $f_{base} = 20\text{ Hz}$。

### 2.1 基准值定义

- 基准容量: $S_{base} = 1000\text{ MVA}$
- 汇集侧基准电压: $U_{base} = 230\text{ kV}$
- 基准阻抗: $Z_{base} = \frac{U_{base}^2}{S_{base}} = \frac{(230 \times 10^3)^2}{1000 \times 10^6} = 52.9\ \Omega$

### 2.2 线路阻抗计算

线路阻抗由电阻 $r$、电抗 $x$ 和对地电纳 $b$ 组成。

- **标幺值电阻**: $r_{pu} = \frac{L \times r_{\text{unit}}}{Z_{base}}$
- **标幺值电抗**: $x_{pu} = \frac{L \times 2\pi f \times l_{\text{unit}}}{Z_{base}}$
- **标幺值电纳**: $b_{pu} = \frac{L \times 2\pi f \times c_{\text{unit}}}{1/Z_{base}}$

其中 $L$ 为线路长度，$r_{\text{unit}}, l_{\text{unit}}, c_{\text{unit}}$ 分别为单位长度电阻、电感和电容。

### 2.3 变压器等效阻抗与建模

系统在从风电场汇集侧（37kV）到汇集站（230kV）的支路中，不仅包含了物理线路的阻抗，还等效合并了**箱变 (Pad-mounted Transformer)** 和 **主变 (Main Power Transformer)** 的阻抗。

#### 2.3.1 电抗计算公式

总标幺值电抗 $x_{total}$ 由线路电抗、主变电抗和箱变等效电抗三部分组成：

$$x_{total} = x_{line,pu} + x_{main,pu} + x_{box,pu}$$

1.  **线路电抗 ($x_{line,pu}$)**:
    按照 2.2 节公式计算。

2.  **主变电抗 ($x_{main,pu}$)**:
    主变电抗基于其额定功率 $P_{s\_max}$ 建模：
    $$x_{main,pu} = 0.14 \times \frac{Z_{base\_main}}{Z_{base}}, \quad Z_{base\_main} = \frac{(230\text{ kV})^2}{P_{s\_max}}$$
    其中 0.14 为主变短路电抗典型值（14%）。

3.  **箱变群等效电抗 ($x_{box,pu}$)**:
    由于风电场由多个台风机组成（单台 6MVA），在计算场站层面的等效阻抗时，将箱变群视为并联结构。公式中根据实际发出的功率 $P_s$ 进行等值修正：
    $$x_{box,pu} = 0.075 \times \frac{Z_{base\_turb}}{Z_{base}} \times \left(\frac{230}{37}\right)^2 \times \frac{1}{P_s/6}, \quad Z_{base\_turb} = \frac{(37\text{ kV})^2}{6\text{ MVA}}$$
    - 0.075 为箱变短路电抗典型值（7.5%）。
    - $P_s/6$ 代表等效的风机并联数量。

#### 2.3.2 变压器变比 (Tap Ratio)

在 Matpower 的 `branch` 矩阵中，Tap（第 9 列）用于表示变压器的非额定变比。

- **动态设定**: 在 `build_case_lfreq.m` 中，系统会根据支路两端节点的计算电压比动态调整 $Tap$ 值：
  $$Tap = \frac{V_{from\_bus, pu}}{V_{to\_bus, pu}}$$
- **物理意义**: 该参数确保了在潮流计算中，37kV 侧风电场的机端电压能够有效地映射到 230kV 汇集母线，反映了变压器分接头的调节能力。

### 2.4 变频站 (M3C) 等效参数

变频站连接 230kV 汇集网与 165kV 输电网。其等效标幺值电抗计算如下：

1.  **原始阻抗基准**: $Z_{base\_tmp} = \frac{U_{tmp}^2}{S_{tmp}}$ ($U_{tmp}=65\text{kV}, S_{tmp}=330\text{MVA}$)
2.  **换算至 165kV 基准**: $L_{m3c} = \frac{L_{tmp}}{Z_{base\_tmp}} \times \frac{(165\text{kV})^2}{550\text{MVA}} \times \frac{1}{2}$
3.  **最终标幺值**: $X_{m3c\_norm} = \frac{2\pi f \times L_{m3c}}{Z_{base}}$

---

## 3. 主要系统参数总结

| 参数项 | 数值/公式 | 单位 | 备注 |
| :--- | :--- | :--- | :--- |
| 工作频率 $f$ | 20 | Hz | 低频系统频率 |
| 风电场总容量 | $\sum Ps\_max$ | MW | 节点 1-8 总和 |
| 线路单位电阻 | 0.08 / 0.108 | $\Omega/\text{km}$ | 视具体线路而定 |
| 线路单位电感 | $1.30 \sim 1.34$ | $\text{mH/km}$ | 用于计算电抗 |
| 线路单位电容 | $0.0087$ | $\mu\text{F/km}$ | 用于计算电纳 |

---

## 4. MATPOWER Case 文件详细 Review

本章节对 `case_lf_new.m` 中的原始数据及 `build_case_lfreq.m` 修改后的最终数据进行详细解释与合规性审查。

### 4.1 数据矩阵说明 (Data Matrix Explanation)

#### 4.1.1 节点数据 (Bus Data)
| 字段 | 意义 | 审查结论 |
| :--- | :--- | :--- |
| `bus_i` | 节点索引 (1-11) | 正常 |
| `type` | 节点类型: 1-PQ, 2-PV, 3-Slack | 节点 11 作为平衡节点 (Slack) 是合理的 |
| `baseKV` | 标称电压 (37, 230, 165) | 准确反映了各级电压水平 |
| `Vmax/Vmin` | 电压运行限制 (0.9 ~ 1.1) | 符合常规电力系统安全阈值 |

#### 4.1.2 发电机数据 (Generator Data)
| 字段 | 意义 | 审查结论 |
| :--- | :--- | :--- |
| `Pg` | 初始有功输出 (MW) | 节点 1-8 为风电出力，节点 9-11 初始为 0 |
| `Qmax/Qmin` | 无功调节范围 | `build_case_lfreq.m` 中将其统一设为 $\pm 65\% \times P_{max}$，反映了 SVG 的补偿能力 |
| `mBase` | 机器功率基准值 (1000 MVA) | 与系统 `baseMVA` 对齐，简化了计算 |

#### 4.1.3 支路数据 (Branch Data)
| 字段 | 意义 | 审查结论 |
| :--- | :--- | :--- |
| `r, x` | 支路电阻与电抗 (pu) | 电感/电抗包含了线路与变压器等效值 |
| `b` | 支路电纳 (pu) | 反映线路的对地充电电容效应 |
| `ratio` (Tap) | 变压器变比 | 支路 1-8 设为动态 Tap，支路 9-11 通常设为 0 (Matpower 中 0 等价于 1.0) |

---

### 4.2 潜在错误与不合理性分析 (Potential Issues)

经过对代码和数据的深度分析，发现以下几点可能存在的问题或需要关注的风险：

#### 1. 变压器变比 (Tap) 的定义矛盾
- **现象**: 在 `case_lf_new.m` 中，连接 230kV (Bus 9) 和 165kV (Bus 11) 的支路（经过 Bus 10）其 `ratio` 被设为 0。
- **风险**: 虽然 Matpower 将 0 处理为 1.0，但物理上 230kV 到 165kV 存在电压转换。如果该支路没有在内部进行基准值的正确折算，可能会导致潮流计算后的标幺值电压异常。
- **建议**: 应明确 10-11 支路是单纯的阻抗支路还是包含变压器。

#### 2. 发电机成本数据缺失 (Gencost Missing)
- **现象**: `mpc.gencost` 矩阵仅定义了 3 行数据（对应前 3 台发电机）。
- **风险**: 该系统共有 11 台发电机（包括 WF 和 Converter）。如果运行最优潮流 (`runopf`)，程序会因为找不到索引为 4-11 的发电机成本而报错。
- **建议**: 为所有活跃的发电机节点补全成本系数。

#### 3. 稳态潮流的初值设定
- **现象**: `mpc.bus` 中的 `Vm` 全设定为 1.0，`Va` 为 0。
- **风险**: 对于长距离弱支撑的低频交流系统，初始值过远可能导致潮流计算（`runpf`）不收敛。
- **建议**: 在复杂工况下，可以根据经验预设一个更合理的电压分布。

#### 4. 变频站 (M3C) 损耗忽略
- **现象**: `build_case_lfreq.m` 中 `mpc.branch` 的电阻 `BR_R` 在 M3C 等效支路上通常设为 0。
- **风险**: 变频器在实际运行中存在开关损耗（通常为 1%-3%）。忽略电阻会导致仿真结果比实际情况偏“乐观”。
- **建议**: 根据变流器的典型效率，在此支路上补充微小的等效电阻。

---
> **总结**: 该 Case 文件结构严谨，参数计算逻辑清晰，尤其是在变压器等效建模上考虑周全。修正上述 GenCost 和 Tap 配置后，可完全满足高精度的潮流与稳定性分析需求。
