# 低频交流输电系统 (LFAC) 潮流计算详尽双模式对比报告

## 1. 仿真验证说明
本报告对海上风电低频送出系统进行了两种不同风机控制策略下的潮流计算，并严格校验了 MATLAB (MATPOWER) 与 Python (PYPOWER) 的一致性。

## Part I: Constant Q Mode (Q=0)
在该模式下，所有风电机组（节点 1-8）的无功出力固定为 0，系统完全依靠变频站和平衡节点支撑电压。

### Part I.1 平台计算一致性校验
| 场景 | MATLAB 收敛 | Python 收敛 | 最大电压误差 (pu) | 结论 |
| :--- | :---: | :---: | :---: | :---: |
| 标准工况 | ✓ | ✓ | 3.33e-16 | 对齐 |
| 轻载工况 | ✓ | ✓ | 3.33e-16 | 对齐 |
| 重载工况 | ✓ | ✓ | 8.88e-16 | 对齐 |
| 故障工况 | ✓ | ✓ | 6.66e-16 | 对齐 |

### Part I.2 P-V 灵敏度扫描 (10% - 150%)
![PV Sweep q_const](pv_sweep_q_const.png)

### Part I.3 详细潮流结果 (Scenario Results)
#### 标准工况 潮流详表
| 节点 (Bus) | 类型 | Vm (pu) | Va (deg) | P Gen (MW) | Q Gen (Mvar) |
| :--- | :---: | :---: | :---: | :---: | :---: |
| 1 | 1 | 0.9609 | 35.87 | 200.0 | 0.0 |
| 2 | 1 | 0.9756 | 35.77 | 100.0 | 0.0 |
| 3 | 1 | 0.9688 | 36.32 | 200.0 | 0.0 |
| 4 | 1 | 0.9642 | 35.68 | 100.0 | 0.0 |
| 5 | 1 | 0.9756 | 35.77 | 100.0 | 0.0 |
| 6 | 1 | 0.9642 | 35.68 | 100.0 | 0.0 |
| 7 | 1 | 0.9642 | 35.68 | 100.0 | 0.0 |
| 8 | 1 | 0.9690 | 35.72 | 100.0 | 0.0 |
| 9 | 1 | 0.9824 | 22.36 | 0.0 | 0.0 |
| 10 | 2 | 1.0000 | 5.22 | 0.0 | 483.3 |
| 11 | 3 | 1.0000 | 0.00 | -921.4 | 42.0 |

![Results q_const standard](res_q_const_standard.png)

#### 轻载工况 潮流详表
| 节点 (Bus) | 类型 | Vm (pu) | Va (deg) | P Gen (MW) | Q Gen (Mvar) |
| :--- | :---: | :---: | :---: | :---: | :---: |
| 1 | 1 | 1.0328 | 12.47 | 60.0 | 0.0 |
| 2 | 1 | 1.0574 | 12.34 | 30.0 | 0.0 |
| 3 | 1 | 1.0435 | 12.54 | 60.0 | 0.0 |
| 4 | 1 | 1.0391 | 12.39 | 30.0 | 0.0 |
| 5 | 1 | 1.0574 | 12.34 | 30.0 | 0.0 |
| 6 | 1 | 1.0391 | 12.39 | 30.0 | 0.0 |
| 7 | 1 | 1.0391 | 12.39 | 30.0 | 0.0 |
| 8 | 1 | 1.0468 | 12.37 | 30.0 | 0.0 |
| 9 | 1 | 1.0330 | 6.09 | 0.0 | 0.0 |
| 10 | 2 | 1.0000 | 1.66 | 0.0 | -39.3 |
| 11 | 3 | 1.0000 | 0.00 | -293.5 | 4.3 |

![Results q_const low](res_q_const_low.png)

#### 重载工况 潮流详表
| 节点 (Bus) | 类型 | Vm (pu) | Va (deg) | P Gen (MW) | Q Gen (Mvar) |
| :--- | :---: | :---: | :---: | :---: | :---: |
| 1 | 1 | 0.9298 | 40.58 | 220.0 | 0.0 |
| 2 | 1 | 0.9442 | 40.48 | 110.0 | 0.0 |
| 3 | 1 | 0.9375 | 41.12 | 220.0 | 0.0 |
| 4 | 1 | 0.9331 | 40.36 | 110.0 | 0.0 |
| 5 | 1 | 0.9442 | 40.48 | 110.0 | 0.0 |
| 6 | 1 | 0.9331 | 40.36 | 110.0 | 0.0 |
| 7 | 1 | 0.9331 | 40.36 | 110.0 | 0.0 |
| 8 | 1 | 0.9378 | 40.41 | 110.0 | 0.0 |
| 9 | 1 | 0.9579 | 25.28 | 0.0 | 0.0 |
| 10 | 2 | 1.0000 | 5.66 | 0.0 | 640.5 |
| 11 | 3 | 1.0000 | 0.00 | -998.6 | 49.3 |

![Results q_const heavy](res_q_const_heavy.png)

#### 故障工况 潮流详表
| 节点 (Bus) | 类型 | Vm (pu) | Va (deg) | P Gen (MW) | Q Gen (Mvar) |
| :--- | :---: | :---: | :---: | :---: | :---: |
| 1 | 4 | 1.0000 | 0.00 | 0.0 | 0.0 |
| 2 | 1 | 0.9953 | 30.45 | 100.0 | 0.0 |
| 3 | 1 | 0.9883 | 30.98 | 200.0 | 0.0 |
| 4 | 1 | 0.9837 | 30.36 | 100.0 | 0.0 |
| 5 | 1 | 0.9953 | 30.45 | 100.0 | 0.0 |
| 6 | 1 | 0.9837 | 30.36 | 100.0 | 0.0 |
| 7 | 1 | 0.9837 | 30.36 | 100.0 | 0.0 |
| 8 | 1 | 0.9886 | 30.40 | 100.0 | 0.0 |
| 9 | 1 | 1.0003 | 17.55 | 0.0 | 0.0 |
| 10 | 2 | 1.0000 | 4.25 | 0.0 | 302.0 |
| 11 | 3 | 1.0000 | 0.00 | -751.0 | 27.9 |

![Results q_const trip](res_q_const_trip.png)

## Part II: Constant PF Mode (PF=0.98)
在该模式下，风电机组按 0.98 滞后功率因数运行，无功出力随有功同步变化，提供就地电压支撑。

### Part I.1 平台计算一致性校验
| 场景 | MATLAB 收敛 | Python 收敛 | 最大电压误差 (pu) | 结论 |
| :--- | :---: | :---: | :---: | :---: |
| 标准工况 | ✓ | ✓ | 4.44e-16 | 对齐 |
| 轻载工况 | ✓ | ✓ | 2.22e-16 | 对齐 |
| 重载工况 | ✓ | ✓ | 4.44e-16 | 对齐 |
| 故障工况 | ✓ | ✓ | 4.44e-16 | 对齐 |

### Part I.2 P-V 灵敏度扫描 (10% - 150%)
![PV Sweep pf_const](pv_sweep_pf_const.png)

### Part I.3 详细潮流结果 (Scenario Results)
#### 标准工况 潮流详表
| 节点 (Bus) | 类型 | Vm (pu) | Va (deg) | P Gen (MW) | Q Gen (Mvar) |
| :--- | :---: | :---: | :---: | :---: | :---: |
| 1 | 1 | 1.0879 | 31.10 | 200.0 | 40.6 |
| 2 | 1 | 1.1038 | 31.00 | 100.0 | 20.3 |
| 3 | 1 | 1.0981 | 31.40 | 200.0 | 40.6 |
| 4 | 1 | 1.0909 | 30.95 | 100.0 | 20.3 |
| 5 | 1 | 1.1038 | 31.00 | 100.0 | 20.3 |
| 6 | 1 | 1.0909 | 30.95 | 100.0 | 20.3 |
| 7 | 1 | 1.0909 | 30.95 | 100.0 | 20.3 |
| 8 | 1 | 1.0964 | 30.98 | 100.0 | 20.3 |
| 9 | 1 | 1.0605 | 20.11 | 0.0 | 0.0 |
| 10 | 2 | 1.0000 | 5.29 | 0.0 | 178.1 |
| 11 | 3 | 1.0000 | 0.00 | -933.5 | 43.1 |

![Results pf_const standard](res_pf_const_standard.png)

#### 轻载工况 潮流详表
| 节点 (Bus) | 类型 | Vm (pu) | Va (deg) | P Gen (MW) | Q Gen (Mvar) |
| :--- | :---: | :---: | :---: | :---: | :---: |
| 1 | 1 | 1.0732 | 11.79 | 60.0 | 12.2 |
| 2 | 1 | 1.0982 | 11.66 | 30.0 | 6.1 |
| 3 | 1 | 1.0846 | 11.84 | 60.0 | 12.2 |
| 4 | 1 | 1.0795 | 11.72 | 30.0 | 6.1 |
| 5 | 1 | 1.0982 | 11.66 | 30.0 | 6.1 |
| 6 | 1 | 1.0795 | 11.72 | 30.0 | 6.1 |
| 7 | 1 | 1.0795 | 11.72 | 30.0 | 6.1 |
| 8 | 1 | 1.0874 | 11.70 | 30.0 | 6.1 |
| 9 | 1 | 1.0502 | 5.76 | 0.0 | 0.0 |
| 10 | 2 | 1.0000 | 1.66 | 0.0 | -102.2 |
| 11 | 3 | 1.0000 | 0.00 | -292.9 | 4.2 |

![Results pf_const low](res_pf_const_low.png)

#### 重载工况 潮流详表
| 节点 (Bus) | 类型 | Vm (pu) | Va (deg) | P Gen (MW) | Q Gen (Mvar) |
| :--- | :---: | :---: | :---: | :---: | :---: |
| 1 | 1 | 1.0827 | 34.14 | 220.0 | 44.7 |
| 2 | 1 | 1.0984 | 34.04 | 110.0 | 22.3 |
| 3 | 1 | 1.0930 | 34.48 | 220.0 | 44.7 |
| 4 | 1 | 1.0856 | 33.98 | 110.0 | 22.3 |
| 5 | 1 | 1.0984 | 34.04 | 110.0 | 22.3 |
| 6 | 1 | 1.0856 | 33.98 | 110.0 | 22.3 |
| 7 | 1 | 1.0856 | 33.98 | 110.0 | 22.3 |
| 8 | 1 | 1.0910 | 34.01 | 110.0 | 22.3 |
| 9 | 1 | 1.0553 | 22.30 | 0.0 | 0.0 |
| 10 | 2 | 1.0000 | 5.77 | 0.0 | 256.6 |
| 11 | 3 | 1.0000 | 0.00 | -1019.1 | 51.4 |

![Results pf_const heavy](res_pf_const_heavy.png)

#### 故障工况 潮流详表
| 节点 (Bus) | 类型 | Vm (pu) | Va (deg) | P Gen (MW) | Q Gen (Mvar) |
| :--- | :---: | :---: | :---: | :---: | :---: |
| 1 | 4 | 1.0000 | 0.00 | 0.0 | 0.0 |
| 2 | 1 | 1.1004 | 27.04 | 100.0 | 20.3 |
| 3 | 1 | 1.0947 | 27.44 | 200.0 | 40.6 |
| 4 | 1 | 1.0875 | 26.99 | 100.0 | 20.3 |
| 5 | 1 | 1.1004 | 27.04 | 100.0 | 20.3 |
| 6 | 1 | 1.0875 | 26.99 | 100.0 | 20.3 |
| 7 | 1 | 1.0875 | 26.99 | 100.0 | 20.3 |
| 8 | 1 | 1.0930 | 27.02 | 100.0 | 20.3 |
| 9 | 1 | 1.0572 | 16.08 | 0.0 | 0.0 |
| 10 | 2 | 1.0000 | 4.28 | 0.0 | 84.0 |
| 11 | 3 | 1.0000 | 0.00 | -756.3 | 28.3 |

![Results pf_const trip](res_pf_const_trip.png)

## 3. 两种控制方式综合性能对比
![Final Comp](final_comp_pv.png)

**工程结论**: 
1. 定功率因数控制能通过就地提供无功功率，有效延缓远端电压随出力增加而下降的趋势。
2. 滞后功率因数 (Lagging PF) 对提升系统静态电压稳定极限有显著贡献。
