# 潮流计算结果报告 (Power Flow Report)

本报告展示了低频交流输电系统的潮流计算结果。计算在 PYPOWER 环境下完成。

## 1. 计算概况

- **仿真工具**: PYPOWER (Python 3.12)
- **求解器**: Newton's Method (AC Power Flow)
- **收敛状态**: 成功 (Success: True)
- **迭代次数**: 通常为 3-5 次
- **计算时间**: ~0.008s

> [!NOTE]
> 根据用户要求，本次报告暂未包含 MATPOWER (MATLAB) 的运行结果比对。

---

## 2. 节点电压分布 (Bus Voltages)

系统节点电压均在安全范围 (0.9 ~ 1.1 pu) 内。风电场侧 (Bus 1-8) 电压略低，反映了无功需求与线路损耗。

| 节点 (Bus) | 电压幅值 (Vm, pu) | 电压相角 (Va, deg) | 基准电压 (kV) | 说明 |
| :--- | :---: | :---: | :---: | :--- |
| 1 | 0.9573 | 36.05 | 37 | WF1 |
| 2 | 0.9698 | 35.99 | 37 | WF2 |
| 3 | 0.9610 | 36.57 | 37 | WF3 |
| 4 | 0.9611 | 35.84 | 37 | WF4 |
| 5 | 0.9698 | 35.99 | 37 | WF5 |
| 6 | 0.9611 | 35.84 | 37 | WF6 |
| 7 | 0.9611 | 35.84 | 37 | WF7 |
| 8 | 0.9648 | 35.91 | 37 | WF8 |
| 9 | 0.9814 | 22.47 | 230 | 汇集站 |
| 10 | 1.0000 | 5.24 | 230 | 变频站 |
| 11 | 1.0000 | 0.00 | 165 | 外部电网 (Slack) |

---

## 3. 发电机出力情况 (Generator Output)

| 节点 (Bus) | 有功出力 (Pg, MW) | 无功出力 (Qg, Mvar) | Pmax (MW) | 说明 |
| :--- | :---: | :---: | :---: | :--- |
| 1-8 (Total) | 1000.0 | ~0.0 | 1000.0 | 风电场总出力 |
| 10 | 0.0 | 489.3 | 1100.0 | 变频站无功补偿 |
| 11 | -924.2 | 42.3 | 0.0 | 网侧平衡功率 |

- **平衡节点 (Bus 11)**: 网侧吸收了约 924.2 MW 有功功率，表明系统内部损耗约为 75.8 MW (约 7.6%)。

---

## 4. 支路功率损耗 (Branch Flows & Losses)

| 支路 (From-To) | P\_from (MW) | Q\_from (Mvar) | P\_to (MW) | Q\_to (Mvar) | 损耗 (MW) |
| :--- | :---: | :---: | :---: | :---: | :---: |
| 1 $\rightarrow$ 9 | 200.0 | 0.0 | -199.9 | 43.15 | 0.1 |
| 9 $\rightarrow$ 10 | 999.3 | -170.4 | -924.2 | 447.0 | 75.1 |
| 10 $\rightarrow$ 11 | 924.2 | 42.3 | -924.2 | 42.3 | 0.0 |

- **主要损耗点**: 汇集线 (9-10) 产生了约 75 MW 的有功损耗，这与其长距离 (265km) 和重载情况一致。

---

## 5. 结论

PYPOWER 计算结果表明，低频系统的有功平衡良好，电压运行在合理区间。长距离重载输电导致的损耗较大，变频站 (Bus 10) 提供了关键的无功支撑 (489 Mvar) 以维持电压稳定。数据结构转换无缝对接，计算精度满足后续研究需求。
