# CloudPSS 仿真平台参数 vs 当前 Case 线路参数对比

## 1. 对比概要

**结论：两者存在显著差异，需要使用 CloudPSS 参数重新建模。**

### 差异要点

| 差异项 | 当前 Case | CloudPSS 仿真平台 |
| :--- | :--- | :--- |
| 汇集线路长度 | 各线不同: 9/24/24/10/24/10/10/16 km | 统一 10 km |
| 汇集线路 R | 各线不同: 0.08/0.108 Ω/km | 统一 0.01158 Ω/km |
| 汇集线路 X | 各线不同: ~0.163/0.168 Ω/km (仅线路) | 统一 0.02991 Ω/km |
| 变压器阻抗 | **包含**主变 + 箱变等效 (占总 X 的 ~95%) | **包含**（平台内单独建模） |
| 送出线路 R | 3.7373 Ω (265km) | 3.0687 Ω (265km) |
| 送出线路 X | 14.79 Ω (265km) | 7.926 Ω (265km) |
| 正序容抗 | 各线不同, 约 0.664 MΩ·km (送出线) | 统一 0.3316 MΩ·km |
| 频率 | 20 Hz | 20 Hz ✓ |

---

## 2. 基准值

| 参数 | 数值 |
| :--- | :--- |
| $S_{base}$ | 1000 MVA |
| $U_{base}$ | 230 kV |
| $Z_{base} = U_{base}^2/S_{base}$ | 52.9 Ω |
| $f$ | 20 Hz |

---

## 3. 汇集线路参数详细对比 (支路 1-8 → 9)

### 3.1 当前 Case（含变压器阻抗）

| 支路 | 长度 (km) | R (pu) | X (pu) | B (pu) | 说明 |
| :--- | :---: | :---: | :---: | :---: | :--- |
| 1→9 | 9 | 0.01361 | 1.10279 | 0.00531 | X 含线路 0.028 + 主变 0.700 + 箱变 0.375 |
| 2→9 | 24 | 0.04900 | 2.22640 | 0.01383 | X 含线路 0.076 + 主变 1.400 + 箱变 0.750 |
| 3→9 | 24 | 0.03629 | 1.14912 | 0.01415 | X 含线路 0.074 + 主变 0.700 + 箱变 0.375 |
| 4→9 | 10 | 0.02042 | 2.18183 | 0.00576 | X 含线路 0.032 + 主变 1.400 + 箱变 0.750 |
| 5→9 | 24 | 0.04900 | 2.22640 | 0.01383 | (同支路 2) |
| 6→9 | 10 | 0.02042 | 2.18183 | 0.00576 | (同支路 4) |
| 7→9 | 10 | 0.02042 | 2.18183 | 0.00576 | (同支路 4) |
| 8→9 | 16 | 0.03267 | 2.20093 | 0.00922 | X 含线路 0.051 + 主变 1.400 + 箱变 0.750 |

### 3.2 CloudPSS 仿真平台（纯线路参数，无变压器）

**所有 8 条汇集线路参数完全相同**（长度 10km，统一参数）

| 支路 | 长度 (km) | R (pu) | X (pu) | B (pu) |
| :--- | :---: | :---: | :---: | :---: |
| 1→9 ~ 8→9 | 10 | 0.00219 | 0.00565 | 0.00160 |

> [!IMPORTANT]
> **变压器阻抗**：当前 case 中变压器电抗占总电抗的约 **95%** (主变 + 箱变)。CloudPSS 平台中变压器是单独建模的组件，`cloudpss_param.md` 中仅列出线路参数。新 case 中变压器阻抗仍然保留。

### 3.3 汇集线路 R 对比

| 支路 | 当前 R (pu) | CloudPSS R (pu) | 比值 |
| :--- | :---: | :---: | :---: |
| 1→9 | 0.01361 | 0.00219 | 6.2× |
| 2→9 | 0.04900 | 0.00219 | 22.4× |
| 3→9 | 0.03629 | 0.00219 | 16.6× |
| 4→9 | 0.02042 | 0.00219 | 9.3× |
| 5→9 | 0.04900 | 0.00219 | 22.4× |
| 6→9 | 0.02042 | 0.00219 | 9.3× |
| 7→9 | 0.02042 | 0.00219 | 9.3× |
| 8→9 | 0.03267 | 0.00219 | 14.9× |

### 3.4 汇集线路 X 对比

| 支路 | 当前 X (pu) | CloudPSS X (pu) | 比值 |
| :--- | :---: | :---: | :---: |
| 1→9 | 1.10279 | 0.00565 | 195× |
| 2→9 | 2.22640 | 0.00565 | 394× |
| 3→9 | 1.14912 | 0.00565 | 203× |
| 4→9 | 2.18183 | 0.00565 | 386× |
| 5→9 | 2.22640 | 0.00565 | 394× |
| 6→9 | 2.18183 | 0.00565 | 386× |
| 7→9 | 2.18183 | 0.00565 | 386× |
| 8→9 | 2.20093 | 0.00565 | 389× |

> [!WARNING]
> 汇集线路电抗差异高达 **195~394 倍**。这主要因为当前 case 包含了变压器阻抗 (主变 14% 短路电抗 + 箱变群等效 7.5% 短路电抗)，而 CloudPSS 参数仅含纯线路部分。

---

## 4. 送出线路参数对比 (支路 9 → 10)

| 参数 | 当前 Case | CloudPSS |
| :--- | :---: | :---: |
| 长度 | 265 km | 265 km ✓ |
| R 总计 (Ω) | 3.7373 | 3.0687 |
| X 总计 (Ω) | 14.79 | 7.926 |
| R (pu) | 0.07065 | 0.05801 |
| X (pu) | 0.27960 | 0.14983 |
| B (pu) | 0.02114 | 0.04228 |
| R 单位 (Ω/km) | 0.01410 | 0.01158 |
| X 单位 (Ω/km) | 0.05580 | 0.02991 |

> [!NOTE]
> 送出线路差异相对较小但仍显著：R 差约 18%，X 差约 46%，B 差约 2 倍。可能因导线型号/截面不同或双回线等效方式不同。

---

## 5. 一致项

| 项目 | 当前 Case | CloudPSS | 结论 |
| :--- | :--- | :--- | :---: |
| 频率 | 20 Hz | 20 Hz | ✓ 一致 |
| 送出线路长度 | 265 km | 265 km | ✓ 一致 |

---

## 6. 总结

1. **汇集线路**（支路 1-8→9）纯线路参数差异较大：
   - 线路长度不同（当前 9-24km vs CloudPSS 统一 10km）
   - 单位电阻/电抗不同（CloudPSS 统一参数 vs 当前各线不同）
   - 变压器阻抗两者均包含（CloudPSS 中为单独组件）
2. **送出线路**（支路 9→10）差异中等，R 差 18%，X 差 46%
3. **需要使用 CloudPSS 线路参数 + 原变压器阻抗重新建模，进行潮流计算对比**
